---
jurisdiction: 'ontario'
doc_type: 'building_code'
source_version: '2024 Building Code Compendium (O. Reg. 163/24)'
effective_date: '2025-01-01'
source_file: 'corpus/OBC/301880.pdf'
source_note: 'publications.ontario.ca product 301880'
division: 'B'
part: '9'
section_number: '9.32.1-9.32.2'
title: 'Ventilation — General and Non-Heating-Season Ventilation'
pdf_pages: '950-951'
---

# OBC 9.32.1-9.32.2 — Ventilation — General and Non-Heating-Season Ventilation

9.31.6.1A. 2024 Building Code Compendium

9.31.6.1A. Hot Water Temperature
(1) Where a hot water supply is required by Article 9.31.4.3., equipment shall be installed to provide to every dwelling
unit an adequate supply of service hot water with a temperature range from 45 °C to 60°C.
(2) An electric storage-type service water heater shall have a minimum set storage temperature of 60°C.
9.31.6.2. Equipment and Installation
(1) Every service water heater and its installation shall conform to Part 7.
(2) Reserved
(3) Where the building is in a location where the spectral response acceleration, Sa(0.2), is greater than 0.55, service
water heaters shall be secured to the structure to resist overturning.  (See Note A-9.31.6.2.(3))
9.31.6.3. Corrosion-Resistant Coating
(1) Where storage tanks for service water heaters are of steel, they shall be coated with zinc, vitreous enamel (glass
lined), hydraulic cement or other corrosion-resistant material.
9.31.6.4. Fuel-Burning Heaters
(1) Fuel-burning service water heaters shall be connected to a chimney flue conforming to Section 9.21.
9.31.6.5. Heating Coils
(1) Heating coils of service water heaters shall not be installed in a flue or in the combustion chamber of a boiler or
furnace heating a building.
Section 9.32. Ventilation
9.32.1. General
9.32.1.1. Application
(1) This Section applies to the ventilation of rooms and spaces in residential occupancies.
(2) Ventilation of all other occupancies shall comply with Part 6.
(3) A storage garage for up to 4 motor vehicles that serves a residential occupancy may be considered to be part of that
occupancy.
9.32.1.2. Required Ventilation
(1) Every residential occupancy shall incorporate
 (a) provisions for non-heating-season ventilation in accordance with Subsection 9.32.2., and
 (b) except as required by Sentences (2) and (3), if supplied with electrical power and a heating system, provisions for
heating-season ventilation in accordance with Part 6.

(2) A self-contained heating-season ventilation system serving a single dwelling unit shall comply with Subsection
9.32.3.  (See Note A-9.32.1.2.(2))
(3) In houses that contain a secondary suite, heating-season ventilation need not be provided for
 (a) exits,
 (b) public corridors, and
 (c) ancillary spaces that are not within a dwelling unit, except as provided in Sentence (4).
 (See Note A-9.32.1.2.(2))
(4) Where ancillary spaces described in Clause (3)(c) contain exhaust devices, these spaces shall be provided with make-
up air in accordance with Article 9.32.3.8.
9.32.1.3. Venting of Laundry-Drying Equipment
(1) Exhaust ducts or vents connected to laundry-drying equipment shall discharge directly to the outdoors.
(2) Exhaust ducts connected to laundry-drying equipment shall be
 (a) independent of other exhaust ducts,
 (b) accessible for cleaning, and
 (c) constructed of a smooth corrosion-resistant material.
 (See Note A-9.32.1.3.(2))
(3) Where collective venting of multiple installations of laundry-drying equipment is used, the ventilation system shall
 (a) be connected to a common exhaust duct that is vented by one central exhaust fan, and incorporates one central lint
trap,
 (b) include an interlock to activate the central exhaust fan when laundry-drying equipment is in use, and
 (c) where required by Article 9.32.3.8., be provided with make-up air.
9.32.2. Non-Heating-Season Ventilation
9.32.2.1. Required Ventilation
(1) The non-heating-season ventilation required by Clause 9.32.1.2.(1)(a) shall be supplied by
 (a) natural ventilation in accordance with Article 9.32.2.2., or
 (b) a mechanical ventilation system in accordance with Article 9.32.2.3.
9.32.2.2 Non-Heating-Season Natural Ventilation
(1) The unobstructed openable ventilation area to the outdoors for rooms and spaces in residential buildings ventilated
by natural means shall conform to Table 9.32.2.2.
(2) Where a vestibule opens directly off a living or dining room within a dwelling unit, ventilation to the outdoors for
such rooms may be through the vestibule.
(3) Openings for natural ventilation other than windows shall provide protection from the weather and insects.
(4) Screening shall be of corrosion-resistant material.
